
OS:Version,
  {8b8a76ea-542c-43f1-917a-46d6c3d699f9}, !- Handle
  3.3.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {33111c0b-0efd-4faf-aafd-56607f2c270f}, !- Handle
  Always On Discrete,                     !- Name
  {3386d683-8b71-419b-a2ba-96e477aa7da4}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {3386d683-8b71-419b-a2ba-96e477aa7da4}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {8ffe45b3-ba5c-4e6f-b1e0-6f8db1fc384d}, !- Handle
  Denver-Aurora-Buckley AFB_CO_USA,       !- Name
  39.72,                                  !- Latitude {deg}
  -104.75,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1726,                                   !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {e0be8f1c-42ca-460f-86ff-704454b20153}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Connection,
  {e87cf0dd-75d8-4082-bc75-e5b4c972b8da}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {96c06613-8eb5-4e30-b439-c1a00d57966f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8477eb73-e4c6-4a3b-b6a7-168182fe7087}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2ee0504-4b9e-4525-b69c-8a1675be8e70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2a9e3c1b-c51c-48b5-9290-07bcaa08c904}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1,        !- Name
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {db8f510e-bcd8-48d1-b239-98512134faed}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3eb3ae5c-017b-4e87-b2d3-b4e26f88b67d}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_1,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07cc5df9-d266-4f18-ab46-1070249f2678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d6f2698c-1825-4c3e-9907-b93fe36892ad}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Handle
  Main_Corridor_ZN_1_FLR_1,               !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {bae8e812-6a4e-4aff-b452-b7f73ec0b9da}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {04779afd-e129-4e7e-9605-445aa9beb019}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19061c54-e8b5-47f3-9bae-f4a3fb913639}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {114c5d10-9ec1-4d94-b0a4-a8c11f1bdaa8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {be293190-06ca-4203-a621-33043c7cea32}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {ea2e0d93-6b9a-45f1-9b19-36745ff609c7}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {a756b660-5d47-4d24-a4c2-e831764d4ab7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {ddb4b0bc-7763-4497-aa35-4290da935de8}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a043143-c84e-426b-84f1-30b9aadea31d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4530ebe0-acf7-4757-a1bc-1aa2a31f051e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Handle
  Kitchen_ZN_1_FLR_1,                     !- Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {a145dac1-ce38-4106-b9b1-4ec716b2b99c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {3bdaa28a-482d-4989-a21a-0d466c52bfd8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {94f931d3-e068-409e-83df-ee11633692de}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {397e301d-1bf9-4c66-b22f-2cb43de4a540}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_4,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e42ddd72-db2a-45a3-801c-bb449ae6f57e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {00f4b343-331a-404a-ab27-99f41695841d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {526f4b4d-fd44-4d96-9638-27478dba6a78}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {de7ff635-3216-4425-baea-b2a23f5e9805}, !- Handle
  Computer_Class_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f891a626-9643-4652-b848-6ca8917b92c4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Handle
  Computer_Class_ZN_1_FLR_1,              !- Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {c91fae17-8698-4b7a-9f68-4ce4e50a7015}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {54b42d1d-4896-4ed1-8ffb-4ea4ca97e28d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {4cf7df2b-b22b-4c79-87d4-9a699b77da41}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {9aa60026-d9c3-4cf0-b4be-7a2dd0bdf537}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.95, 2.515715,                     !- X,Y,Z Vertex 1 {m}
  0, 20.95, 0.8752862,                    !- X,Y,Z Vertex 2 {m}
  0, 19.7308, 0.8752862,                  !- X,Y,Z Vertex 3 {m}
  0, 19.7308, 2.515715;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ab60b26-d1c3-4c20-b5be-7a2da0bdf531}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.5116, 2.515715,                   !- X,Y,Z Vertex 1 {m}
  0, 18.5116, 0.8752862,                  !- X,Y,Z Vertex 2 {m}
  0, 12.05, 0.8752862,                    !- X,Y,Z Vertex 3 {m}
  0, 12.05, 2.515715;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d98755fb-427d-43f9-9fec-0c847f0c55ef}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {ba745ad9-719d-49b2-a247-46c12e8fbcb2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9b34c908-dd11-444a-bc97-84dc40cb09eb}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dba5e82-618a-4193-8a3a-14c1e49b544f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fc6d69a-0fd5-4dda-b129-6b1b78b192e3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {20024922-e4d2-4070-850f-7afe56b35edf}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {b085aea9-de12-451a-b427-1e45ec939d8e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {9d6f9cd2-f73e-4717-91b3-be3ea4975328}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5cc40af1-e333-4d97-b39c-260ea943df52}, !- Handle
  Kitchen_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {c230a618-846c-48c7-bc61-ede3d91bdf92}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {91891eaa-3eeb-4fa9-a25e-2e3523787547}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {003cec16-ab4f-4604-b6cb-2d6066a85cee}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {adaf2f37-1625-488a-834a-0b98d187fd25}, !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {03eb1ba9-9ea4-489b-989f-0bfdf8640835}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1,              !- Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  70,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {50d6d4c7-0082-4248-b850-9e6ed83d4b0b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {03ff0bd9-214d-4214-a895-be76cf27b8c1}, !- Handle
  Mech_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b087ca8-216d-48e2-b939-ec9d938c530c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fab30d47-e75a-4ca2-b092-df3c0649dbd4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Handle
  Mech_ZN_1_FLR_1,                        !- Name
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {aeeb08a5-be5a-4c40-8fc0-0548a1c11ad0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Output:Meter,
  {48ac691f-e068-416f-af4c-1ae3f6bcad83}, !- Handle
  Heating:NaturalGas,                     !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {342101f3-a26e-4a1d-8afb-65aa95ba5600}, !- Handle
  Humidifier:Electricity,                 !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {83b0495e-ccd6-4979-8d67-7e12f8f01180}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Output:Meter,
  {58994432-4fdc-405f-bd9e-9cdc1b965dca}, !- Handle
  Pumps:Electricity,                      !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e2b1f4d0-3906-40cf-92c1-ead5de71d0a9}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {86dfbec5-38b1-4447-b25e-776a67112d3a}, !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {776b53eb-67a8-4361-aceb-ae499d00953e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Handle
  Cafeteria_ZN_1_FLR_1,                   !- Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {da62e1e7-1dd6-401d-abbc-e3eca4878659}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Connection,
  {5171b80f-b363-4602-a8bc-3c7a72c7d3ea}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {f3c141b4-0ee8-458f-a8cd-24969d6cafe5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {b1c9b478-84e4-4583-a666-e9e30424840a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7994b6e2-4a7a-48fb-9085-e85eb0791001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9e6001c-c168-46a0-ae07-dfe53afb2ae4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59c4cbe6-5891-48e2-996f-5865b302af0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d780a955-b0f2-4bbd-b42d-41071d02e64a}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Handle
  Bath_ZN_1_FLR_1,                        !- Name
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {b097493a-9d41-42f1-916d-2942a719e059}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {13f1210d-49b4-41ce-bd4a-6d3c2806f498}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {047a2540-8a4b-4bfe-a57d-9b88ac25ec24}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {fd33a49d-6820-496e-8a1c-97d93802a490}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {e8602b2a-7a5e-42d3-903d-d31aeb5810d0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {ff22546f-ea8b-4b86-b8cb-86ce91bd3e2e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.9220476,                    !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa22546a-ea22-4b8a-b8cd-86ce91bd3e2d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9220476,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7ad3e080-977f-4b5a-9d95-a95fd1fd4496}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -64,                                    !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {e4d998d9-db83-4d64-9101-89475d0a5f36}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c1299ed0-6f64-43a6-8725-41cb6f62bdce}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_5,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a66c9725-4b9d-442b-9bbb-b2296a377d7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4095cfb6-225a-4285-9838-0ba1fa61b7b5}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Handle
  Offices_ZN_1_FLR_1,                     !- Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {11f54101-b77f-48aa-82f7-79a74d0e7849}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {0dba5e82-618a-4193-8a3a-14c1e49b544f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b34c908-dd11-444a-bc97-84dc40cb09eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {020260bb-8c2c-41b4-839f-4d09ba7f28bc}, !- Handle
  Bath_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d57a31a2-4525-4a6f-9ddf-86502921582d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71be3c90-3bda-4c7b-ad79-a6a637d1ad43}, !- Handle
  Bath_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc8f9095-1626-4fee-9da0-63d8c9d5a89e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdc30cf-1716-4616-a34a-36472b748999}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {a4694de1-f663-4c89-b633-a3cc409ee561}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Handle
  Gym_ZN_1_FLR_1,                         !- Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {b85e6103-4509-42fe-bbea-7b9404aef930}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {40f50d14-1fe5-4034-b043-830c947b957b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f50d22-1fe6-4036-b0a3-830c947b95aa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40f51d22-1aa6-4136-a0a3-831a947b95aa}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524912e0-19ca-4fb8-b643-f76e94d18479}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_8,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eaf936b-9992-4fa3-b282-32416486272c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa097a49-fd06-4a33-9c99-0d35217e1d18}, !- Handle
  Computer_Class_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {21b5214f-9545-48b8-a943-c59ac96d9581}, !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b03b3c35-e5c0-4a84-b7fb-5daacdf48e7a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {788a16a5-8dc6-4d83-9447-dd8e4efbfbb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  46, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08b548c1-2cd6-4632-80db-7828d50c5769}, !- Handle
  Gym_ZN_1_FLR_1_Wall_3,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db10e52a-33b2-41df-8f3d-6d7bfb027139}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5eebc9-24d4-4c17-ad59-e243e61d6d77}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_4,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6057c573-788b-495b-b406-1c86f574adc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {6eeba8ef-4ceb-4c92-9265-613fd95aa568}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {864b9548-8656-408b-80b5-736f62798a7b}, !- Handle
  1.0,                                    !- Heating Sizing Factor
  1.0,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {f86390bd-b96d-403d-b20e-c5b50c239a8c}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46c9dab3-1904-4993-b854-84d87e35e864}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7edbe9ca-7aeb-4a5e-a035-99d97a75615c}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03fe99f5-6342-42ad-ad01-4e09dd80659c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {fc214f4d-b73c-4684-b7a2-d7a4c61fcab2}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6bfc828c-ffeb-4b7f-805a-6d3ebd01104c}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_9,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1768b645-5593-4655-9bc0-9ec645270a2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29cef29f-c142-4331-ac44-684c1fa1e6ab}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89dc68b4-f24c-4dcc-8fc4-cf6407fc33d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67a25ba8-1b8a-4f71-aa04-8d7de73d3356}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_5,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {663486cb-9809-414a-86b8-1cf540c6da26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9d0e9a57-0abb-462b-9de2-4aed12f78b74}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Handle
  Lobby_ZN_1_FLR_1,                       !- Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {eefcd2b9-f38c-4b10-b8e2-649262927c02}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f902748d-95de-494e-b39a-df1da133189a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91aa73b9-2fcf-4a57-8494-1d181158c443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e593b70-9815-4ff9-92b6-1780e43f73c2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {764522c7-be2e-445d-a336-172bbfe23441}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541c40b7-50aa-4956-870e-0f2caac57cae}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e20a936-f126-4b4a-9a7e-23c0fd3e411c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de7ca1b-674a-4bfc-8135-c13d19936fb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e683b0c-5c55-4306-8ce2-041ba1071c4d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c585701c-3c7f-45e1-a076-edcc7f9b24b3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_1,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1acc0ee-2776-4158-9110-a338777390c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e69018-73c2-485a-8a4a-a78893f175d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Ceiling,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7402aa67-5abb-428b-8ebd-ea2ff735445b}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.95, 15, 2.5067,                      !- X,Y,Z Vertex 1 {m}
  20.95, 15, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 15, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 15, 2.5067;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {560bec05-a132-4864-850c-1729ab0285d7}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_3,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {7ed1d7a6-f48c-460c-95e1-8226533e7b82}, !- Handle
  InteriorEquipment:NaturalGas,           !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {77df75ed-1831-43eb-8fe7-29aae5ca224a}, !- Handle
  Lobby_ZN_1_FLR_1_Ceiling,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0adb70b3-d7b0-4eb5-97a4-2856dc00fe16}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb70c3-d7d0-4ea5-97a2-2856dc00fe26}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1adb71b3-d7b0-4bb5-97b2-2856dc00fe33}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {6739822c-89db-43b7-adb1-3776f6d34b6c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -53,                                    !- X Origin {m}
  73,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Building Story Name
  {086d45a5-411d-490c-945c-93575c75567d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {73ed443d-9824-4fbe-a5ef-ad7e342a29c0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55075f14-dfe0-437b-b406-9bddb7501247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91ee5867-4d9b-4326-8e6c-505c4e9acec5}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ddf5c51-8b24-4350-9239-3e969c0a3247}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23bcf72d-1345-40e0-bf99-cfdadb7061d0}, !- Handle
  Bath_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {a6f71887-625d-43a8-8db4-149ef3614a4a}, !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {8e2dea2b-c12e-40d3-9dbc-674c76da030b}, !- Handle
  Cooling:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {bfdc30cf-1716-4616-a34a-36472b748999}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc8f9095-1626-4fee-9da0-63d8c9d5a89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e447-c24d-4e5c-9c8e-0eca201ad039}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.95, 9, 2.504025,                     !- X,Y,Z Vertex 1 {m}
  34.95, 9, 0.9945392,                    !- X,Y,Z Vertex 2 {m}
  24.129346, 9, 0.9945392,                !- X,Y,Z Vertex 3 {m}
  24.129346, 9, 2.504025;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e423-c24a-4e5a-9c1e-0eca201ad022}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.910146, 9, 2.504025,                 !- X,Y,Z Vertex 1 {m}
  22.910146, 9, 0.9945392,                !- X,Y,Z Vertex 2 {m}
  12.089492, 9, 0.9945392,                !- X,Y,Z Vertex 3 {m}
  12.089492, 9, 2.504025;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d019e422-c24d-4e5d-9c1d-0eca201aaa21}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.870292, 9, 2.504025,                 !- X,Y,Z Vertex 1 {m}
  10.870292, 9, 0.9945392,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9945392,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.504025;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {815b287c-7cef-4753-bfcf-e2ab8b5893a4}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4a23863e-3e63-423e-b902-9d3e1f095f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35b77348-1403-49b8-95e8-2a89588355de}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Window1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.506685,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0128526,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 1.0128526,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf7228e-90be-4db5-abb4-6a21b396d386}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Window2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.506685,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 1.0128526,                   !- X,Y,Z Vertex 2 {m}
  20.95, 0, 1.0128526,                    !- X,Y,Z Vertex 3 {m}
  20.95, 0, 2.506685;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf5b23f7-4d9d-4765-9bac-f52836fee667}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {7f90c0dc-47a7-43cd-8b34-6aaab1fef431}, !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {b8dda056-fb5c-4bae-9073-99935fd628d5}, !- Handle
  ExteriorEquipment:Electricity,          !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {a4435971-791a-4163-9849-13daa26eadcc}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bc12440c-bb40-4ad6-9bd6-9f7e6d071bbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96c5aff3-f2e3-445d-be35-52c9710458ae}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de95b059-455c-4c82-82e5-4ba5183bfd62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a043143-c84e-426b-84f1-30b9aadea31d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddb4b0bc-7763-4497-aa35-4290da935de8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 29, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de7ca1b-674a-4bfc-8135-c13d19936fb6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e20a936-f126-4b4a-9a7e-23c0fd3e411c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2ee0504-4b9e-4525-b69c-8a1675be8e70}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_2,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8477eb73-e4c6-4a3b-b6a7-168182fe7087}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8705ba34-f829-40c9-928a-64745e536f41}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afde2ee3-0b34-45aa-bb07-da5de2308daf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dfc64ba-c41b-4d80-a81c-4b25be6f83f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Window1,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.50938,                      !- X,Y,Z Vertex 1 {m}
  21, 0.05, 0.974397,                     !- X,Y,Z Vertex 2 {m}
  21, 1.2692, 0.974397,                   !- X,Y,Z Vertex 3 {m}
  21, 1.2692, 2.50938;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9dfc34bd-c43b-4d8f-a81d-4b25be62a3f1}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Window2,    !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 2.4884, 2.50938,                    !- X,Y,Z Vertex 1 {m}
  21, 2.4884, 0.974397,                   !- X,Y,Z Vertex 2 {m}
  21, 14.95, 0.974397,                    !- X,Y,Z Vertex 3 {m}
  21, 14.95, 2.50938;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91aa73b9-2fcf-4a57-8494-1d181158c443}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f902748d-95de-494e-b39a-df1da133189a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fe99f5-6342-42ad-ad01-4e09dd80659c}, !- Handle
  Bath_ZN_1_FLR_1_Wall_4,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7edbe9ca-7aeb-4a5e-a035-99d97a75615c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c97b799b-caa0-4ed1-9901-ccea3e7207fe}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Floor,         !- Name
  Floor,                                  !- Surface Type
  {fb09770e-6be6-4d12-81ac-6f163820db71}, !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19061c54-e8b5-47f3-9bae-f4a3fb913639}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04779afd-e129-4e7e-9605-445aa9beb019}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {375458fe-42d0-491f-917f-6766adc6c0a2}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_5,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f54815d2-dbae-4e50-bbb0-ef4c6ddfa0eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb91a361-ee10-48bc-a4bc-013f1f6a04ee}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {39a13e10-32a0-43bc-abbe-b4b312343b9b}, !- Handle
  WaterSystems:Electricity,               !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {4ac7a8aa-489e-421f-856f-556d272aa19b}, !- Handle
  HeatRejection:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {96ae2ff8-0411-424d-92f2-48af8dcebc30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0322328,                     !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ae2ff2-0412-424a-92a2-48af8dcaac30}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ae2fd2-04d2-422d-91a2-48af8dcaac11}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.0322328,                    !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {201167d1-8372-4038-aea2-74516027ae83}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bc0eb37-37d6-476a-818a-7225f593fb27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {909c5d0e-4778-485d-83ad-a00dbd6d0b89}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f56a07db-09ab-4691-b7bd-23694626225c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {092529f9-5cf6-44bf-a0bb-e5f727c5da1b}, !- Handle
  InteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {fc2eb3c8-bb08-4291-b8eb-5d6481b3eb63}, !- Handle
  ExteriorLights:Electricity,             !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Output:Meter,
  {78bd298f-4de7-444c-92cb-97bd3238d70f}, !- Handle
  NaturalGas:Facility,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {31af6430-f0b6-48df-a8b4-0d3a94545b26}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {322865a8-76c7-4176-927a-ffa7ec8fab15}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {223f7deb-e021-49b6-8469-17bdc173cde6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f89f6cfd-d81a-400f-b930-23e47dd3a235}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c994bc37-cdbb-4ceb-be10-6e6e7ecbfb70}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f07a943c-f57a-43c9-a123-146a082a2405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1876d13e-0ca4-4826-907b-93ce31ce0b73}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {068122d0-bcb4-418d-96b7-5b0d6e013f7e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d23cac-bf82-46d4-a8c8-8f651104f532}, !- Handle
  Mech_ZN_1_FLR_1_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24ae43e4-0e76-42d5-a763-7c657af47f55}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {45e4f9df-8604-4976-aa44-091fca77e6e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.51771,                      !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 7.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  21, 7.95, 2.51771;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {540101bb-a07f-4dde-9749-31e74040dcf5}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_3,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89699513-650c-4370-8923-674f5965c25f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e15577-a201-4d10-966c-2c583abd95a4}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Window1,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.508295,                     !- X,Y,Z Vertex 1 {m}
  21, 0.05, 0.990591320106,               !- X,Y,Z Vertex 2 {m}
  21, 1.2692, 0.990591320106,             !- X,Y,Z Vertex 3 {m}
  21, 1.2692, 2.508295;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8e15173-a221-4d20-961c-2c58a1bd95a4}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Window2,          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 2.4884, 2.508295,                   !- X,Y,Z Vertex 1 {m}
  21, 2.4884, 0.990591320106,             !- X,Y,Z Vertex 2 {m}
  21, 16.95, 0.990591320106,              !- X,Y,Z Vertex 3 {m}
  21, 16.95, 2.508295;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ff02a8-9a10-40e8-8138-4d4a28e88d82}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8e7a83b-71b4-4654-a037-c48f16cdd533}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13b6f45f-2dea-41a7-8b80-1b1aec8e5728}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {068122d0-bcb4-418d-96b7-5b0d6e013f7e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1876d13e-0ca4-4826-907b-93ce31ce0b73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1e95f24-2a90-4cc4-9001-d625e34a051d}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cab3ca58-3e16-46dd-8c0b-fb3d3f99eee1}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25c008b9-ea2d-4834-860b-7d1b338e2f83}, !- Handle
  Offices_ZN_1_FLR_1_Wall_4,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50182d9f-c54a-48ef-a1e6-9f4d918956eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {02d71edc-9519-4ac2-bd78-403e55762cd7}, !- Handle
  Refrigeration:Electricity,              !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3ce86aed-8908-4afd-ba2d-9a4142415d1e}, !- Handle
  Gym_ZN_1_FLR_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {39c9a2e8-45e8-4531-92c5-9b9f9c6f4915}, !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4059bcc7-440d-4dc7-b5a0-c056c85268fe}, !- Handle
  Offices_ZN_1_FLR_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ddf5c51-8b24-4350-9239-3e969c0a3247}, !- Handle
  Offices_ZN_1_FLR_1_Wall_5,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91ee5867-4d9b-4326-8e6c-505c4e9acec5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c0f5cc-6abb-4cf7-b5f8-b78f04bb9cbb}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50266,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.032268691398,                !- X,Y,Z Vertex 2 {m}
  16.870642, 0, 1.032268691398,           !- X,Y,Z Vertex 3 {m}
  16.870642, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c0f5ac-6aba-4cf2-b5f1-b78f04bb9cdd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.089842, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  18.089842, 0, 1.032268691398,           !- X,Y,Z Vertex 2 {m}
  34.910484, 0, 1.032268691398,           !- X,Y,Z Vertex 3 {m}
  34.910484, 0, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17c1d5ac-6dda-3cf2-b2f1-b11f04bb9ada}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.129684, 0, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  36.129684, 0, 1.032268691398,           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.032268691398,               !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.50266;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {663486cb-9809-414a-86b8-1cf540c6da26}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67a25ba8-1b8a-4f71-aa04-8d7de73d3356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89dc68b4-f24c-4dcc-8fc4-cf6407fc33d4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29cef29f-c142-4331-ac44-684c1fa1e6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {528e2fee-3c25-4e9c-b1f0-b533752b51d8}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71df7a0b-fca7-4271-bf69-4935427a1493}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdd7126-d13b-4042-b6b6-e52119fd310d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.9220476,                    !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fdd7125-d15b-4442-b6b4-e52119fd311a}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.5116, 9, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  8.5116, 9, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9220476,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a29206ca-0a39-4f57-96d9-e04a4748bc36}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {b6a0c1af-8df8-4e75-85ea-91620e0ae243}, !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54612ebf-4927-457a-a39e-1876cb36c4b4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {b6a0c1af-8df8-4e75-85ea-91620e0ae243}, !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1acc0ee-2776-4158-9110-a338777390c0}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c585701c-3c7f-45e1-a076-edcc7f9b24b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd9d905-01b2-4108-9d7d-61616662d2d7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {86dfbec5-38b1-4447-b25e-776a67112d3a}, !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e0e3f109-e8a5-4abb-a933-48db4854e3d1}, !- Handle
  Fans:Electricity,                       !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {4a23863e-3e63-423e-b902-9d3e1f095f66}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {815b287c-7cef-4753-bfcf-e2ab8b5893a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eaf936b-9992-4fa3-b282-32416486272c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {524912e0-19ca-4fb8-b643-f76e94d18479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f661aa1-bc5c-4a80-a5cf-fde208f639c0}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {adaf2f37-1625-488a-834a-0b98d187fd25}, !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be041e72-82f6-4e0e-89b4-de94363fa07b}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.95, 9, 2.507805,                     !- X,Y,Z Vertex 1 {m}
  17.95, 9, 0.9971046,                    !- X,Y,Z Vertex 2 {m}
  16.7308, 9, 0.9971046,                  !- X,Y,Z Vertex 3 {m}
  16.7308, 9, 2.507805;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be042a72-82a6-4c0e-8cb4-de943a3fa07d}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.5116, 9, 2.507805,                   !- X,Y,Z Vertex 1 {m}
  15.5116, 9, 0.9971046,                  !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.9971046,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.507805;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50182d9f-c54a-48ef-a1e6-9f4d918956eb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_2,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25c008b9-ea2d-4834-860b-7d1b338e2f83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fef4f60-3597-4355-828c-cdce440483ee}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93cbc4fc-a189-4e5f-8324-e893760b6028}, !- Handle
  Mech_ZN_1_FLR_1_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {bc989dd9-a6b8-4b9f-b56e-90f999dd00a8}, !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98e80832-a5a3-4c99-b2cb-854f13180def}, !- Handle
  Mech_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6417d8c1-1272-48f1-a114-3d7f76f5a231}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {937caf2a-419f-4235-b968-0418a122031d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46c9dab3-1904-4993-b854-84d87e35e864}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86390bd-b96d-403d-b20e-c5b50c239a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0906de3-9076-45da-b524-5d5fa3118154}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6057c573-788b-495b-b406-1c86f574adc9}, !- Handle
  Bath_ZN_1_FLR_1_Wall_3,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb5eebc9-24d4-4c17-ad59-e243e61d6d77}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b053a9f-1b73-4508-a200-8acf17a31509}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 0.05, 2.506685,                     !- X,Y,Z Vertex 1 {m}
  19, 0.05, 1.0130812,                    !- X,Y,Z Vertex 2 {m}
  19, 1.2692, 1.0130812,                  !- X,Y,Z Vertex 3 {m}
  19, 1.2692, 2.506685;                   !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {4d5659b2-a3f1-4e03-8189-749859e44c53}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {c5c59a95-5005-4366-9127-c06e1aa082a4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.512845,                     !- X,Y,Z Vertex 1 {m}
  10.95, 9, 0.922073,                     !- X,Y,Z Vertex 2 {m}
  9.7308, 9, 0.922073,                    !- X,Y,Z Vertex 3 {m}
  9.7308, 9, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5c59a91-5115-4322-9147-c06e1ab082a4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.477938173266, 9, 2.512845,            !- X,Y,Z Vertex 1 {m}
  8.477938173266, 9, 0.922073,            !- X,Y,Z Vertex 2 {m}
  0.05, 9, 0.922073,                      !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.512845;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e42ddd72-db2a-45a3-801c-bb449ae6f57e}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {397e301d-1bf9-4c66-b22f-2cb43de4a540}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d57a31a2-4525-4a6f-9ddf-86502921582d}, !- Handle
  Mech_ZN_1_FLR_1_Wall_6,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {020260bb-8c2c-41b4-839f-4d09ba7f28bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c032ae62-5809-407b-bef8-f22fd23332ee}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {c9adae79-41e4-4b40-b196-3e1e844c5561}, !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6417d8c1-1272-48f1-a114-3d7f76f5a231}, !- Handle
  Gym_ZN_1_FLR_1_Wall_4,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98e80832-a5a3-4c99-b2cb-854f13180def}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f54815d2-dbae-4e50-bbb0-ef4c6ddfa0eb}, !- Handle
  Mech_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {375458fe-42d0-491f-917f-6766adc6c0a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 37, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9465732-7570-47fe-9482-fd3edc01c7e1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {b6a0c1af-8df8-4e75-85ea-91620e0ae243}, !- Construction Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a31c7ca6-930a-4b19-9ce8-20ba6286ec35}, !- Handle
  WaterSystems:NaturalGas,                !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {e4ad8787-7343-4384-8094-ab7ebeb4240c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {b6a0c1af-8df8-4e75-85ea-91620e0ae243}, !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1926c-8824-4cc2-a628-410ab4ab303b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77b1923c-8833-4cd2-a6dd-410af4ab303b}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1768b645-5593-4655-9bc0-9ec645270a2f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_3,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bfc828c-ffeb-4b7f-805a-6d3ebd01104c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f746811-2909-4618-8f3b-2cf3dbbf7713}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09208feb-6c5a-403c-aa37-93094739bc91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca1a1b68-79a5-4d4f-a617-018ca7ab1752}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca9843d4-c7f1-48f9-bdf5-208c72fc1358}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {788a16a5-8dc6-4d83-9447-dd8e4efbfbb0}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_1,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b03b3c35-e5c0-4a84-b7fb-5daacdf48e7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d681a97-d775-42b6-865d-4db69386adba}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20a1686f-f5e0-45f9-b9ab-ed1d4ae89cf2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.95, 21, 2.50742,                     !- X,Y,Z Vertex 1 {m}
  18.95, 21, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 21, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 21, 2.50742;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d681a14-d345-45b6-825d-4db69322adbd}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 2.4884, 2.506685,                   !- X,Y,Z Vertex 1 {m}
  19, 2.4884, 1.0130812,                  !- X,Y,Z Vertex 2 {m}
  19, 20.95, 1.0130812,                   !- X,Y,Z Vertex 3 {m}
  19, 20.95, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8c9cbd6-879c-4f76-b25a-51100f478557}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_2,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f342438-8622-435a-99ec-b6653356baa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71df7a0b-fca7-4271-bf69-4935427a1493}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {528e2fee-3c25-4e9c-b1f0-b533752b51d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa066dfe-3862-408d-bfd7-299b8350b22d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {86dfbec5-38b1-4447-b25e-776a67112d3a}, !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b5264e2-8b13-4b48-b93d-9bafd6af6299}, !- Handle
  Kitchen_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {c3570931-9650-4116-b920-1285f5e67161}, !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de95b059-455c-4c82-82e5-4ba5183bfd62}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c5aff3-f2e3-445d-be35-52c9710458ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07cc5df9-d266-4f18-ab46-1070249f2678}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_4,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb3ae5c-017b-4e87-b2d3-b4e26f88b67d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5a69eb-431e-4ccc-83cf-84fca983e5da}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0a7cd9f-2345-48d7-9ba2-c490c11bbdd0}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36da85da-0eda-4d00-9884-b045ae7e03b5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36029893-b79c-4308-b6d4-02d5bf07dca9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67fdea7b-52cc-4920-aa71-771150adc67b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {047a2540-8a4b-4bfe-a57d-9b88ac25ec24}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_5,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13f1210d-49b4-41ce-bd4a-6d3c2806f498}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55075f14-dfe0-437b-b406-9bddb7501247}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73ed443d-9824-4fbe-a5ef-ad7e342a29c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ad25a92-de1b-4f38-81e8-6ade551ef3b9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {143766ec-5e04-4db7-a216-2fa846f7d98f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.95, 2.548265,                      !- X,Y,Z Vertex 1 {m}
  0, 2.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.548265;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c79e7dee-32d3-48dd-bf43-d659df177f0d}, !- Handle
  Cafeteria_ZN_1_FLR_1_Floor,             !- Name
  Floor,                                  !- Surface Type
  {f499b96c-c25a-4090-935a-f612e643d52d}, !- Construction Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0da586ed-ee78-493b-ae99-735b50a88807}, !- Handle
  Gym_ZN_1_FLR_1_Wall_1,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {588f2044-f3e5-45fe-a989-1f77f0b1e4ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77631a3e-4d14-4ea7-a821-6911cb84a203}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5_window_1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.95, 2.51414,                       !- X,Y,Z Vertex 1 {m}
  0, 9.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.51414;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f6975f1-7bf0-40b7-ba32-29f8ccc7bc54}, !- Handle
  Bath_ZN_1_FLR_1_Wall_5,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b087ca8-216d-48e2-b939-ec9d938c530c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_3,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ff0bd9-214d-4214-a895-be76cf27b8c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e2fc0e-c984-49a8-8e4f-7276478566b7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a3ea047-2896-4efe-8203-cd402a5144ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89699513-650c-4370-8923-674f5965c25f}, !- Handle
  Bath_ZN_1_FLR_1_Wall_1,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {540101bb-a07f-4dde-9749-31e74040dcf5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db10e52a-33b2-41df-8f3d-6d7bfb027139}, !- Handle
  Kitchen_ZN_1_FLR_1_Wall_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08b548c1-2cd6-4632-80db-7828d50c5769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4f325c-4c69-4fc9-b389-e5278c45de03}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d51d49e3-8f56-4626-9463-f8fd9ac6a2ba}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {b6a0c1af-8df8-4e75-85ea-91620e0ae243}, !- Construction Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a3ea047-2896-4efe-8203-cd402a5144ae}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_6,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e2fc0e-c984-49a8-8e4f-7276478566b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afde2ee3-0b34-45aa-bb07-da5de2308daf}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8705ba34-f829-40c9-928a-64745e536f41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70229ab-13e3-4334-ad9b-a268aa0020b3}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Ceiling, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {76c65a8c-1c8d-4b21-a8e0-22f75d606263}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  15000,                                  !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {fcf6030f-b7cb-4251-b317-42b1b3529b4e}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_4,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b3c9ab-768d-4ab2-b8c4-88c9d0ec496e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8472685-96b4-4c94-8648-2d9202750c44}, !- Handle
  Offices_ZN_1_FLR_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {6714a350-b1af-498c-b793-ad51a636f417}, !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39cfb497-688c-43e9-9f51-48b64d951fce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44cfb497-684c-44e9-9f21-48b14d952fce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09208feb-6c5a-403c-aa37-93094739bc91}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f746811-2909-4618-8f3b-2cf3dbbf7713}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f35-3c4b-4b12-8f98-8a7533c033b6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.50266,                      !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.0322328,                    !- X,Y,Z Vertex 2 {m}
  36.129358, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  36.129358, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f25-3c7b-4b72-8f77-8a7533c031a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.910158, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  34.910158, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  18.089516, 9, 1.0322328,                !- X,Y,Z Vertex 3 {m}
  18.089516, 9, 2.50266;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9ff7f3a-3c6b-4b76-8f67-8a7533c066a6}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.870316, 9, 2.50266,                  !- X,Y,Z Vertex 1 {m}
  16.870316, 9, 1.0322328,                !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.0322328,                     !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.50266;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d72d404-df73-40bd-8d8e-5db72ba93d75}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1_Floor,        !- Name
  Floor,                                  !- Surface Type
  {adaf2f37-1625-488a-834a-0b98d187fd25}, !- Construction Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 3, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4238ff2-9111-4dce-8560-29f0a703030e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
  Floor,                                  !- Surface Type
  {b6a0c1af-8df8-4e75-85ea-91620e0ae243}, !- Construction Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f342438-8622-435a-99ec-b6653356baa5}, !- Handle
  Mech_ZN_1_FLR_1_Wall_7,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8c9cbd6-879c-4f76-b25a-51100f478557}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26b3c9ab-768d-4ab2-b8c4-88c9d0ec496e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf6030f-b7cb-4251-b317-42b1b3529b4e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8091a000-b644-4220-8389-49e9a61a3079}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Ceiling,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f07a943c-f57a-43c9-a123-146a082a2405}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c994bc37-cdbb-4ceb-be10-6e6e7ecbfb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59c4cbe6-5891-48e2-996f-5865b302af0c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9e6001c-c168-46a0-ae07-dfe53afb2ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {588f2044-f3e5-45fe-a989-1f77f0b1e4ca}, !- Handle
  Offices_ZN_1_FLR_1_Wall_3,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0da586ed-ee78-493b-ae99-735b50a88807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95d17355-48f4-4971-a993-3ad1f5bae112}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {86dfbec5-38b1-4447-b25e-776a67112d3a}, !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {bb1a1939-546c-4cbd-9eec-fadd128ae009}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {d3d556c6-8cf1-4f02-b009-672c98989f3d}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Output:Meter,
  {7b8676f3-b82e-4d53-b64b-3c19bb0c7c47}, !- Handle
  Heating:Electricity,                    !- Name
  hourly,                                 !- Reporting Frequency
  False,                                  !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {d7e824ea-38b0-45ba-a92e-8e89faac1fe3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.512845,                      !- X,Y,Z Vertex 1 {m}
  0.05, 0, 0.9220476,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 0.9220476,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.512845;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7e824e3-38b1-45da-a92a-8e89faac1aa3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.512845,                    !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 0.9220476,                   !- X,Y,Z Vertex 2 {m}
  10.95, 0, 0.9220476,                    !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.512845;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e8a154-0c16-4802-943d-b055ccbf1c99}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1_Ceiling,      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 3, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8e7a83b-71b4-4654-a037-c48f16cdd533}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ff02a8-9a10-40e8-8138-4d4a28e88d82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {b98251ea-845f-4246-817b-06d40660e0a6}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {7994b6e2-4a7a-48fb-9085-e85eb0791001}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1c9b478-84e4-4583-a666-e9e30424840a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb16612d-af7f-45e2-a660-52171334eca5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,    !- Name
  Floor,                                  !- Surface Type
  {86dfbec5-38b1-4447-b25e-776a67112d3a}, !- Construction Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cf7908e-90ae-4d05-a8b4-6a80b396d386}, !- Handle
  Offices_ZN_1_FLR_1_Wall_2_window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f4b75be8-c11f-49f9-aef1-ba88d39f9b18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.05, 2.506685,                     !- X,Y,Z Vertex 1 {m}
  21, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  21, 20.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  21, 20.95, 2.506685;                    !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9a5048da-f51f-4a23-bf2e-fd970cdf8aae}, !- Handle
  -PrimarySchool-ASHRAE 169-2013-5B created: 2023-01-31 16:37:07 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a5c82918-65d4-4fbb-80c2-b7c9248173c5}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SubSurface,
  {8165a1dc-69e8-4c65-8fd4-5760c146d23c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Window1,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.50742,                       !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.0029466,                     !- X,Y,Z Vertex 2 {m}
  1.2692, 0, 1.0029466,                   !- X,Y,Z Vertex 3 {m}
  1.2692, 0, 2.50742;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8165a1bc-67e8-4c67-7fd4-5760c146d77c}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Window2,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.4884, 0, 2.50742,                     !- X,Y,Z Vertex 1 {m}
  2.4884, 0, 1.0029466,                   !- X,Y,Z Vertex 2 {m}
  18.95, 0, 1.0029466,                    !- X,Y,Z Vertex 3 {m}
  18.95, 0, 2.50742;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0493d370-ff73-4f30-9137-39a6f9f85e14}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1, !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76e9159f-2455-4836-a7be-cc9f2cc52b8c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.515715,                      !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.515715;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e2f1808-823e-45bd-bab7-4fbc7ca12267}, !- Handle
  Lobby_ZN_1_FLR_1_Floor,                 !- Name
  Floor,                                  !- Surface Type
  {c399e346-8503-40f6-be30-b49b2e51f893}, !- Construction Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bc0eb37-37d6-476a-818a-7225f593fb27}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {201167d1-8372-4038-aea2-74516027ae83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a66c9725-4b9d-442b-9bbb-b2296a377d7d}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1299ed0-6f64-43a6-8725-41cb6f62bdce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6235e15-09af-41af-a28c-999e0835d422}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {96a03626-8ba6-4931-820f-4a1c603459fa}; !- Handle

OS:BuildingStory,
  {0fdcbf6a-4d91-46e1-9c57-01cf3ce41868}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Handle
  PrimarySchool Office,                   !- Name
  ,                                       !- Default Construction Set Name
  {3719524a-e408-4d97-b49a-2809d12068ce}, !- Default Schedule Set Name
  {18c0f3e7-da37-4605-9029-d904098e3260}, !- Group Rendering Name
  {d5466df7-8a54-4c7b-9be1-fed617b41bf0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Handle
  PrimarySchool Lobby,                    !- Name
  ,                                       !- Default Construction Set Name
  {52b9f71e-fd2c-4607-bc76-3974499f0118}, !- Default Schedule Set Name
  {acf3ea9d-2d1e-4b53-b6bd-dc894e248151}, !- Group Rendering Name
  {84797aed-ccdf-4055-98d1-244465073901}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceType,
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Handle
  PrimarySchool Gym,                      !- Name
  ,                                       !- Default Construction Set Name
  {09402825-0553-4f3a-bb91-826548d0d580}, !- Default Schedule Set Name
  {09e7f9ad-15f6-42df-915e-70e0393315c9}, !- Group Rendering Name
  {ab49a115-20aa-4567-af70-9f524ac1bf0c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:SpaceType,
  {0a8b597e-9f16-4842-9dbf-b3e8ff8ce1e5}, !- Handle
  PrimarySchool Mechanical,               !- Name
  ,                                       !- Default Construction Set Name
  {d9a8041c-a6f6-4920-bdc5-b8e7704c1d27}, !- Default Schedule Set Name
  {54fd73c1-edd5-4545-81e0-1f330a04d9c2}, !- Group Rendering Name
  {97d40bb9-520d-4df6-9870-ae446e4cd0ec}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Handle
  PrimarySchool Cafeteria,                !- Name
  ,                                       !- Default Construction Set Name
  {07e97b57-3c10-47fc-99b5-d41ee3286981}, !- Default Schedule Set Name
  {9da30a33-0393-44e9-a357-ba3efc014cb9}, !- Group Rendering Name
  {ff371b83-76ed-4654-b919-2af71d7a4a36}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:SpaceType,
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Handle
  PrimarySchool Kitchen,                  !- Name
  ,                                       !- Default Construction Set Name
  {e9f84aca-78d0-4dd5-a589-a53993b6f25b}, !- Default Schedule Set Name
  {6454e564-5960-4be0-9c96-97852448ada9}, !- Group Rendering Name
  {c52a53f4-0d4f-46d5-964b-1ec78abe7807}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {0cceb09a-8aff-4714-ad35-229c1a42e781}, !- Handle
  PrimarySchool Restroom,                 !- Name
  ,                                       !- Default Construction Set Name
  {f3942682-f4fb-4d63-8a1a-548bfd5b6f35}, !- Default Schedule Set Name
  {9835831f-37d0-48d8-b48f-9201da8802ce}, !- Group Rendering Name
  {9eb0232c-5abc-483e-ba88-f0553a9cab68}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Handle
  PrimarySchool Corridor,                 !- Name
  ,                                       !- Default Construction Set Name
  {059db878-5999-4cfe-a921-8886a53fa82d}, !- Default Schedule Set Name
  {ad918409-b0fc-49ce-832e-afcaa4dbb673}, !- Group Rendering Name
  {05d7a140-012e-462f-b528-b26795275ff9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Handle
  PrimarySchool Classroom,                !- Name
  ,                                       !- Default Construction Set Name
  {92855172-2cd9-4f18-b2ca-bbefd680ccf3}, !- Default Schedule Set Name
  {eb5d743d-f73f-4ce7-919c-23cc2dec33c5}, !- Group Rendering Name
  {9d264b40-695b-45ce-a697-9eb478662e90}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:SpaceType,
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Handle
  PrimarySchool ComputerRoom,             !- Name
  ,                                       !- Default Construction Set Name
  {b7075e1d-e6fd-433f-86cd-9089f245aa78}, !- Default Schedule Set Name
  {9817fd6f-0a3f-4118-bba9-3ac42d9eba79}, !- Group Rendering Name
  {70d0bccc-4c67-4451-8b7c-f63f4af4b21a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  ComputerRoom;                           !- Standards Space Type

OS:SpaceType,
  {167ab0d2-fe39-46d4-bb03-41aa6d55af0a}, !- Handle
  PrimarySchool Library,                  !- Name
  ,                                       !- Default Construction Set Name
  {8e32a5a3-26d1-4419-a0d9-39a430d5633d}, !- Default Schedule Set Name
  {ccfff1b1-d9b9-49cc-9f97-0e2123f43df6}, !- Group Rendering Name
  {bca9429d-8e66-4abd-9877-46e812ba3813}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:SubSurface,
  {bb65c732-39ca-48d6-aadd-b11dc5ff3db2}, !- Handle
  Computer_Class_ZN_1_FLR_1_Wall_3_Door,  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6aa65fbd-f888-4936-87c6-a0d20e465b7c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.498755114211, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  16.498755114211, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  15.584355114211, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  15.584355114211, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac65c711-39bb-42d6-accd-b11dc5ff3cc4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.997026739027, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  23.997026739027, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  23.082626739027, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  23.082626739027, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc65c722-22bb-42d4-abad-b11dc5ff3ab5}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e22ab737-3dfa-4d61-b5d4-2bd347e161d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.90566522564, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  11.90566522564, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  10.99126522564, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  10.99126522564, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab45c725-22ab-42c1-aead-b31dc5ff3ac3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e1b44bf7-612a-4ba3-8026-73898fc86d6a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.558933997129, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.558933997129, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.644533997129, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.644533997129, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb45c715-14eb-41e1-aacd-b24dc5ff3ae5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {fb0e998a-e406-48b5-b477-3c6433e5bb14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.383644383085, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.383644383085, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.298044383085, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.298044383085, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca45c515-12cb-23c1-abbd-b24dc2ff3ef5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.035906600314, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.035906600314, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.950306600314, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.950306600314, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c424-14ca-13b4-aeaf-b33dc2ff3ea2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0c46071a-9513-463f-bf07-ab23f6fa723e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.075238531118, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.075238531118, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  35.989638531118, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  35.989638531118, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea45c132-41aa-23c4-beaf-b33dc2bc3ef2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.953845001405, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.953845001405, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.039445001405, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.039445001405, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c121-31ab-53a5-bedd-b33dc2bc1dd2}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {0ce619bc-2b03-4d02-8669-0bfcbf78f13d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.890007305692, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.890007305692, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.975607305692, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.975607305692, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af45c145-25fb-53f5-bafd-b53dc2bc1fd2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7b9cf9d7-4cae-4ca4-b9af-9a4983d0f670}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.551092317313, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.551092317313, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.636692317313, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.636692317313, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45c144-22fa-51b5-bdfd-b53dc2ca1fa2}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.055628115208, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.055628115208, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.970028115208, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.970028115208, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba45c125-23ba-21a5-adad-b43dc2ca1fd1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {c2043355-e8a1-452a-8998-36a34b6d4588}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.105277728869, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.105277728869, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.019677728869, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.019677728869, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45d133-33bd-41d5-acac-c43dc2ca1fa2}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {7763a796-7a24-4ccb-93ee-d74a1ec88fc4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.467581515429, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.467581515429, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.381981515429, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.381981515429, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb45b133-33bb-21d5-adac-c43dd2ca1fa1}, !- Handle
  Main_Corridor_ZN_1_FLR_1_Wall_7_Door,   !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {36086409-b5d6-4694-8602-b8abaa99ef6c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.582546980393, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 19.582546980393, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 18.668146980393, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 18.668146980393, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be45e143-43ab-11a4-bdbc-c23dd2cb2fd2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  36.023198889233, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  36.023198889233, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  35.108798889233, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  35.108798889233, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf45e122-23af-11f4-bfbc-f23dd2cb2fd3}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b9ecf20c-a45e-4c89-8a09-a285aa5f2aa3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.905922763727, 9, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.905922763727, 9, 0,                  !- X,Y,Z Vertex 2 {m}
  16.991522763727, 9, 0,                  !- X,Y,Z Vertex 3 {m}
  16.991522763727, 9, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45f122-23ff-21c4-dabc-f21da2cb2af2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {6b952f67-0b5a-42eb-8d3f-9fa33628765d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.569866972311, 9, 2.1336,              !- X,Y,Z Vertex 1 {m}
  9.569866972311, 9, 0,                   !- X,Y,Z Vertex 2 {m}
  8.655466972311, 9, 0,                   !- X,Y,Z Vertex 3 {m}
  8.655466972311, 9, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac45f314-13fa-31f2-fabc-c21df2cb2af5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.062403796039, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  17.062403796039, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  17.976803796039, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  17.976803796039, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc45c344-41fb-33f2-fcdc-d21df2cb1ab5}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ce013a-6c60-4a2f-a494-dacc088ce381}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.119008036336, 0, 2.1336,             !- X,Y,Z Vertex 1 {m}
  35.119008036336, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.033408036336, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.033408036336, 0, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd15c341-21fc-33e2-fedc-d21ef2cb1ab1}, !- Handle
  Lobby_ZN_1_FLR_1_Wall_1_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {944e2d06-7f8a-4b48-9a99-f57a7e8347f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.497309962075, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.497309962075, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.411709962075, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.411709962075, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c341-31fe-13e2-fede-e41ef2cb4ab1}, !- Handle
  Gym_ZN_1_FLR_1_Wall_2_Door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d74d74ab-f566-4cd2-b187-b35fc5cfd8b3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.382910976227, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.382910976227, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.297310976227, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.297310976227, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee15c151-32fc-15e2-ffde-e51ea2cb4fb3}, !- Handle
  Cafeteria_ZN_1_FLR_1_Wall_2_Door,       !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {abffb2bc-3eaf-4b22-8e08-5abd7ea350e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21, 1.452517348891, 2.1336,             !- X,Y,Z Vertex 1 {m}
  21, 1.452517348891, 0,                  !- X,Y,Z Vertex 2 {m}
  21, 2.366917348891, 0,                  !- X,Y,Z Vertex 3 {m}
  21, 2.366917348891, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe15f121-12fd-12d2-fdde-d41ea1cb4fb2}, !- Handle
  Library_Media_Center_ZN_1_FLR_1_Wall_2_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {5c856922-aa96-4906-86c5-379e4d12e5d4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19, 1.395129653008, 2.1336,             !- X,Y,Z Vertex 1 {m}
  19, 1.395129653008, 0,                  !- X,Y,Z Vertex 2 {m}
  19, 2.309529653008, 0,                  !- X,Y,Z Vertex 3 {m}
  19, 2.309529653008, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe25c123-33fd-13d1-fade-b42ea1fb2fb3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door, !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d4e5c3cc-a3de-4566-a4bf-ec7bf831a57c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.409235111856, 0, 2.1336,              !- X,Y,Z Vertex 1 {m}
  1.409235111856, 0, 0,                   !- X,Y,Z Vertex 2 {m}
  2.323635111856, 0, 0,                   !- X,Y,Z Vertex 3 {m}
  2.323635111856, 0, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae25f123-35fd-53d1-fcce-b42fa1fb1cb3}, !- Handle
  Offices_ZN_1_FLR_1_Wall_1_Door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {ea22017e-1e72-407c-b349-54cf55dfc0c1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.38745334022, 0, 2.1336,               !- X,Y,Z Vertex 1 {m}
  1.38745334022, 0, 0,                    !- X,Y,Z Vertex 2 {m}
  2.30185334022, 0, 0,                    !- X,Y,Z Vertex 3 {m}
  2.30185334022, 0, 2.1336;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a147-1ab7-493d-8dca-7a37db802fa4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_1,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 2.2237, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 3.4429, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a197-8ab7-49f9-8cca-7037db802fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_2,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 2.2237, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 3.4429, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4a127-8ac7-19f9-8ccd-7237db102fb4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_3,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 2.2237, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 2.2237, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 3.4429, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 3.4429, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ad4b137-8ad7-19f2-5ccd-5237db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_4,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  4.1096, 7.8904, 4,                      !- X,Y,Z Vertex 2 {m}
  4.1096, 9.1096, 4,                      !- X,Y,Z Vertex 3 {m}
  2.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b127-8ac7-16f2-5c2d-5117db102fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_5,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 7.8904, 4,                      !- X,Y,Z Vertex 1 {m}
  11.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  11.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  9.8904, 9.1096, 4;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4b144-8dd7-12e2-5d2d-5237db101fe4}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_6,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 7.8904, 4,                     !- X,Y,Z Vertex 1 {m}
  18.1096, 7.8904, 4,                     !- X,Y,Z Vertex 2 {m}
  18.1096, 9.1096, 4,                     !- X,Y,Z Vertex 3 {m}
  16.8904, 9.1096, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c142-8fd7-1fe2-5dfd-5237fb101ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_7,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  4.1096, 13.5571, 4,                     !- X,Y,Z Vertex 2 {m}
  4.1096, 14.7763, 4,                     !- X,Y,Z Vertex 3 {m}
  2.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad4c172-2fd7-10e2-5d0d-5c37fb102ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_8,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.8904, 13.5571, 4,                     !- X,Y,Z Vertex 1 {m}
  11.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  11.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  9.8904, 14.7763, 4;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ad2a172-2f32-13e2-530d-5c37fb332ce2}, !- Handle
  Gym_ZN_1_FLR_1_Ceiling_skylight_9,      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {858988b8-1945-478c-ba3b-022d651d9144}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.8904, 13.5571, 4,                    !- X,Y,Z Vertex 1 {m}
  18.1096, 13.5571, 4,                    !- X,Y,Z Vertex 2 {m}
  18.1096, 14.7763, 4,                    !- X,Y,Z Vertex 3 {m}
  16.8904, 14.7763, 4;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {9da30a33-0393-44e9-a357-ba3efc014cb9}, !- Handle
  PrimarySchool Cafeteria 1,              !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {540a331c-38ba-46c5-999e-a5251d518575}, !- Handle
  PrimarySchool Cafeteria People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {cfb04b3a-31d1-4a50-b8c4-2926a37ad3a5}, !- Handle
  PrimarySchool Cafeteria People,         !- Name
  {540a331c-38ba-46c5-999e-a5251d518575}, !- People Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfbba0be-d6e8-4572-9cee-2c39e796fd89}, !- Work Efficiency Schedule Name
  {032c1131-ae57-4140-ac46-43371124008a}, !- Clothing Insulation Schedule Name
  {a91a8378-a914-4295-b5fe-9d8a07974ffc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {032c1131-ae57-4140-ac46-43371124008a}, !- Handle
  Clothing Schedule,                      !- Name
  {23ac4622-5ee4-4c2e-8f7a-9b67fcce211a}, !- Schedule Type Limits Name
  {81c7e93b-ec7f-4542-beb6-580c792aa633}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81c7e93b-ec7f-4542-beb6-580c792aa633}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {23ac4622-5ee4-4c2e-8f7a-9b67fcce211a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b6afd80-ae0a-405e-acc3-754964c1c5bf}, !- Handle
  Schedule Rule 1,                        !- Name
  {032c1131-ae57-4140-ac46-43371124008a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3991e398-486d-4756-92bf-3b2e4c9f72ff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3991e398-486d-4756-92bf-3b2e4c9f72ff}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {23ac4622-5ee4-4c2e-8f7a-9b67fcce211a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {23ac4622-5ee4-4c2e-8f7a-9b67fcce211a}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {a91a8378-a914-4295-b5fe-9d8a07974ffc}, !- Handle
  Air Velocity Schedule,                  !- Name
  {a2bd5d4d-830a-4848-8a53-de5ad4aee0b5}, !- Schedule Type Limits Name
  {d9084787-80ee-4cb7-b564-3c630b8da876}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9084787-80ee-4cb7-b564-3c630b8da876}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {a2bd5d4d-830a-4848-8a53-de5ad4aee0b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a2bd5d4d-830a-4848-8a53-de5ad4aee0b5}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {cfbba0be-d6e8-4572-9cee-2c39e796fd89}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {eeeaefab-807e-4ba3-93cd-a2d58d643c13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeeaefab-807e-4ba3-93cd-a2d58d643c13}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {1d9cb195-244e-4e9b-9275-ddd08a29a075}, !- Handle
  PrimarySchool Cafeteria Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.99654177086132,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ce2966fb-7a33-40c0-a0fe-816d4fd85955}, !- Handle
  PrimarySchool Cafeteria Lights,         !- Name
  {1d9cb195-244e-4e9b-9275-ddd08a29a075}, !- Lights Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c85064e2-6d8a-4eff-9543-dc7909bdd40a}, !- Handle
  {1d9cb195-244e-4e9b-9275-ddd08a29a075}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7d12018f-7cca-4870-8d94-276225832fd3}, !- Handle
  PrimarySchool Cafeteria Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  25.3899118909349,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {61a5b354-d620-4420-87e9-55407f5a51e1}, !- Handle
  PrimarySchool Cafeteria Elec Equip,     !- Name
  {7d12018f-7cca-4870-8d94-276225832fd3}, !- Electric Equipment Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ff371b83-76ed-4654-b919-2af71d7a4a36}, !- Handle
  PrimarySchool Cafeteria Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ClimateZones,
  {f4e40c20-a13e-43f0-8acc-aa2ed245f73e}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5B;                                     !- Climate Zone Value 1

OS:DefaultScheduleSet,
  {07e97b57-3c10-47fc-99b5-d41ee3286981}, !- Handle
  PrimarySchool Cafeteria Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1149ef0e-9054-4308-bb5f-27e51eea6c93}, !- Number of People Schedule Name
  {8e668e7b-cd92-41a2-8542-d1668e41d704}, !- People Activity Level Schedule Name
  {cb50993f-7464-46ed-9adf-7862f7de1dad}, !- Lighting Schedule Name
  {9b94c17d-0578-4d37-b6f4-07f9c375bc80}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6449d7b0-2f0d-4b3c-b12e-5858dd9605c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1149ef0e-9054-4308-bb5f-27e51eea6c93}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria,   !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {6413c1e1-87f3-48bc-8bbf-4985ac5738a2}, !- Default Day Schedule Name
  {d231aed7-7540-44d6-985d-5c93a62ec72e}, !- Summer Design Day Schedule Name
  {e8b4d0d7-bf99-43e4-841c-1d974fd8dfa7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6413c1e1-87f3-48bc-8bbf-4985ac5738a2}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Default, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8b4d0d7-bf99-43e4-841c-1d974fd8dfa7}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Winter Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {193f243c-6ae8-420d-bd3a-8e8c840d2e6e}, !- Handle
  Schedule Rule 2,                        !- Name
  {1149ef0e-9054-4308-bb5f-27e51eea6c93}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c6b4c051-4dd8-4476-b5bd-c074be4f0431}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c6b4c051-4dd8-4476-b5bd-c074be4f0431}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {e346c22b-0b4b-4713-bafd-f389ff5457f9}, !- Handle
  Schedule Rule 3,                        !- Name
  {1149ef0e-9054-4308-bb5f-27e51eea6c93}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2403191b-ea76-42c0-a93e-a34e91ca65c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2403191b-ea76-42c0-a93e-a34e91ca65c9}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {d231aed7-7540-44d6-985d-5c93a62ec72e}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Summer Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {4d7e9b74-c024-4182-84b8-3cfc6bc260c0}, !- Handle
  Schedule Rule 4,                        !- Name
  {1149ef0e-9054-4308-bb5f-27e51eea6c93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6e644879-dc24-4c9c-a2cf-b1075e9f8815}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e644879-dc24-4c9c-a2cf-b1075e9f8815}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wkdy|SmrDsn Day 2, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {7f4354e2-c0de-44e2-8ef8-bcc32cc6e136}, !- Handle
  Schedule Rule 5,                        !- Name
  {1149ef0e-9054-4308-bb5f-27e51eea6c93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1523798c-ac0b-4383-a839-cbca5fe72198}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1523798c-ac0b-4383-a839-cbca5fe72198}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {49c55524-6c17-486c-bfcc-c15e4dfb0980}, !- Handle
  Schedule Rule 6,                        !- Name
  {1149ef0e-9054-4308-bb5f-27e51eea6c93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fdcd2f03-412e-4d39-b08d-fc4bbebe38a2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fdcd2f03-412e-4d39-b08d-fc4bbebe38a2}, !- Handle
  SchoolPrimary BLDG_OCC_SCH_Cafeteria Wknd Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e668e7b-cd92-41a2-8542-d1668e41d704}, !- Handle
  SchoolPrimary ACTIVITY_SCH,             !- Name
  {85bff660-3678-4d1a-a24a-1625f47ea916}, !- Schedule Type Limits Name
  {eb2032bb-21a1-4574-89e8-348d2319e451}, !- Default Day Schedule Name
  {e1bca746-1f51-47de-bed1-781af83b2443}, !- Summer Design Day Schedule Name
  {95221f54-ddc0-47db-a15b-a781f6d5edfb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb2032bb-21a1-4574-89e8-348d2319e451}, !- Handle
  SchoolPrimary ACTIVITY_SCH Default,     !- Name
  {85bff660-3678-4d1a-a24a-1625f47ea916}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {95221f54-ddc0-47db-a15b-a781f6d5edfb}, !- Handle
  SchoolPrimary ACTIVITY_SCH Winter Design Day, !- Name
  {85bff660-3678-4d1a-a24a-1625f47ea916}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e1bca746-1f51-47de-bed1-781af83b2443}, !- Handle
  SchoolPrimary ACTIVITY_SCH Summer Design Day, !- Name
  {85bff660-3678-4d1a-a24a-1625f47ea916}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {85bff660-3678-4d1a-a24a-1625f47ea916}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {cb50993f-7464-46ed-9adf-7862f7de1dad}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010,      !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {3976b048-3fbf-424c-bb20-71714bf6210f}, !- Default Day Schedule Name
  {90a403f8-3bee-443e-b454-d9d2b0897a74}, !- Summer Design Day Schedule Name
  {f16c33a4-f4a5-4966-9549-6135ad270386}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3976b048-3fbf-424c-bb20-71714bf6210f}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Default, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {90a403f8-3bee-443e-b454-d9d2b0897a74}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Summer Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c21e59e5-8c97-4fe0-be81-a9a08aea5cfa}, !- Handle
  Schedule Rule 7,                        !- Name
  {cb50993f-7464-46ed-9adf-7862f7de1dad}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {7018d4dd-c556-4a63-bc58-ccdfb34d0ca8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7018d4dd-c556-4a63-bc58-ccdfb34d0ca8}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wkdy Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1c0fff4f-e7de-4fce-945f-c25e59e5783f}, !- Handle
  Schedule Rule 8,                        !- Name
  {cb50993f-7464-46ed-9adf-7862f7de1dad}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aa52cbb7-4c73-4991-903b-b5568c3b433a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {aa52cbb7-4c73-4991-903b-b5568c3b433a}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wkdy Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {aa01ace4-2b7e-4e99-8af7-03558b8d3533}, !- Handle
  Schedule Rule 9,                        !- Name
  {cb50993f-7464-46ed-9adf-7862f7de1dad}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f2130682-ed20-42ce-bd87-6903ac856912}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2130682-ed20-42ce-bd87-6903ac856912}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wkdy Day 2, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {af741f1d-f569-4e3f-a605-62233d7cb4ce}, !- Handle
  Schedule Rule 10,                       !- Name
  {cb50993f-7464-46ed-9adf-7862f7de1dad}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {548210cc-6b21-4f6d-b636-ade381a0d3fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {548210cc-6b21-4f6d-b636-ade381a0d3fa}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wknd Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {390ee3f4-69d9-4ea2-8fff-fd5c6c7b39dc}, !- Handle
  Schedule Rule 11,                       !- Name
  {cb50993f-7464-46ed-9adf-7862f7de1dad}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca506fda-11c8-42d2-aff4-2c22eb1a6084}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ca506fda-11c8-42d2-aff4-2c22eb1a6084}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Wknd Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f16c33a4-f4a5-4966-9549-6135ad270386}, !- Handle
  SchoolPrimary BLDG_LIGHT_SCH_2010 Winter Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b94c17d-0578-4d37-b6f4-07f9c375bc80}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH,   !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {29dc8a26-09a2-4dea-bb4c-c9df2bdc43dc}, !- Default Day Schedule Name
  {aa42c29a-e95c-4cb1-a63a-37131dd7bcc9}, !- Summer Design Day Schedule Name
  {c4918838-ad29-4577-a963-6372af37ac88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29dc8a26-09a2-4dea-bb4c-c9df2bdc43dc}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Default, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c4918838-ad29-4577-a963-6372af37ac88}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Winter Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {aa42c29a-e95c-4cb1-a63a-37131dd7bcc9}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Summer Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {4eec98d2-4c1a-45bc-982c-9416cfa0d04a}, !- Handle
  Schedule Rule 12,                       !- Name
  {9b94c17d-0578-4d37-b6f4-07f9c375bc80}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3c90f489-a695-4e6a-a2ef-b49d32c4a0ed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3c90f489-a695-4e6a-a2ef-b49d32c4a0ed}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {9d8eb0d6-8e17-4eb6-a7c0-3cc65a44a6f7}, !- Handle
  Schedule Rule 13,                       !- Name
  {9b94c17d-0578-4d37-b6f4-07f9c375bc80}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d762183d-a7bb-45db-a169-168961d76a40}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d762183d-a7bb-45db-a169-168961d76a40}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {cc9c3872-6b77-4025-8b5f-8c2d9741e53e}, !- Handle
  Schedule Rule 14,                       !- Name
  {9b94c17d-0578-4d37-b6f4-07f9c375bc80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c79ef669-78e3-4a7d-8789-216140babbcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c79ef669-78e3-4a7d-8789-216140babbcf}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wkdy Day 2, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {6e2939f9-a11d-4412-80e5-5f5f034a9b6f}, !- Handle
  Schedule Rule 15,                       !- Name
  {9b94c17d-0578-4d37-b6f4-07f9c375bc80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d60e355-ad34-4e62-ab73-dbc5205239cf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1d60e355-ad34-4e62-ab73-dbc5205239cf}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {bd424beb-42a6-435a-86b6-fa4d82c2f0d4}, !- Handle
  Schedule Rule 16,                       !- Name
  {9b94c17d-0578-4d37-b6f4-07f9c375bc80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {096558cb-5b61-4004-801b-0c860d64f706}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {096558cb-5b61-4004-801b-0c860d64f706}, !- Handle
  SchoolPrimary KITCHEN_ELEC_EQUIP_SCH Wknd Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6449d7b0-2f0d-4b3c-b12e-5858dd9605c8}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL,           !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {0dac6be8-df58-4ce4-8f27-feabfad9620c}, !- Default Day Schedule Name
  {0454ca89-51e4-4849-a695-d8b14f552a5b}, !- Summer Design Day Schedule Name
  {2051d10b-b3c3-4584-ad09-db90b224bd0b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0dac6be8-df58-4ce4-8f27-feabfad9620c}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Default,   !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2051d10b-b3c3-4584-ad09-db90b224bd0b}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Winter Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0454ca89-51e4-4849-a695-d8b14f552a5b}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL Summer Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9e6d71a6-9724-44ae-ad8b-8007d54d250a}, !- Handle
  Schedule Rule 17,                       !- Name
  {6449d7b0-2f0d-4b3c-b12e-5858dd9605c8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {294b3f01-5ae9-4a65-8204-586269ef9afe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {294b3f01-5ae9-4a65-8204-586269ef9afe}, !- Handle
  SchoolPrimary INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {7b45a9ce-f1b3-4dd5-bbc5-c1c65da5f474}, !- Handle
  PrimarySchool Cafeteria Thermostat,     !- Name
  {63aa8173-9bb8-4ac3-9faa-fa6181063789}, !- Heating Setpoint Temperature Schedule Name
  {c92835de-5ccd-4b12-882f-8a2830c6ab21}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {63aa8173-9bb8-4ac3-9faa-fa6181063789}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM,   !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  {4ef86b8c-96ce-4bd5-bf92-8e35d6d3557a}, !- Default Day Schedule Name
  {1aeacb6c-a086-40b2-aefb-6f8ecc18b296}, !- Summer Design Day Schedule Name
  {4507db4a-bfcc-4323-bdb4-6ed8c04838b8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ef86b8c-96ce-4bd5-bf92-8e35d6d3557a}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1aeacb6c-a086-40b2-aefb-6f8ecc18b296}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7527b02f-5688-468e-afbf-02d5a1739e2d}, !- Handle
  Schedule Rule 18,                       !- Name
  {63aa8173-9bb8-4ac3-9faa-fa6181063789}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad3dffaa-8a9a-4cfb-a6fa-d0222f6034d0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad3dffaa-8a9a-4cfb-a6fa-d0222f6034d0}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4507db4a-bfcc-4323-bdb4-6ed8c04838b8}, !- Handle
  SchoolPrimary HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c92835de-5ccd-4b12-882f-8a2830c6ab21}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM,   !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  {9750d2f1-2187-4b56-804a-d0a6bad0d29a}, !- Default Day Schedule Name
  {c5caa3ac-9f75-420d-a0af-23a5b81f25e0}, !- Summer Design Day Schedule Name
  {91bc8c84-89c5-41cb-9a69-b992be3a8430}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9750d2f1-2187-4b56-804a-d0a6bad0d29a}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {91bc8c84-89c5-41cb-9a69-b992be3a8430}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {c5caa3ac-9f75-420d-a0af-23a5b81f25e0}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ea609b69-c439-4175-b2ee-2982e9c694df}, !- Handle
  Schedule Rule 19,                       !- Name
  {c92835de-5ccd-4b12-882f-8a2830c6ab21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {863297d1-106f-4e23-9deb-66673411672a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {863297d1-106f-4e23-9deb-66673411672a}, !- Handle
  SchoolPrimary CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {cdd04274-df3c-41d6-97d4-f3dbc6712194}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Rendering:Color,
  {eb5d743d-f73f-4ce7-919c-23cc2dec33c5}, !- Handle
  PrimarySchool Classroom 1,              !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {0659e779-1f82-4593-9426-46695ab6b528}, !- Handle
  PrimarySchool Classroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb495115-322b-4c1e-a962-1b10c5eb306c}, !- Handle
  PrimarySchool Classroom People,         !- Name
  {0659e779-1f82-4593-9426-46695ab6b528}, !- People Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfbba0be-d6e8-4572-9cee-2c39e796fd89}, !- Work Efficiency Schedule Name
  {032c1131-ae57-4140-ac46-43371124008a}, !- Clothing Insulation Schedule Name
  {a91a8378-a914-4295-b5fe-9d8a07974ffc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ca08c04a-a0d2-4117-a612-d557ae135d2f}, !- Handle
  PrimarySchool Classroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d507ed77-3303-4c15-a35a-8b2bff325a6c}, !- Handle
  PrimarySchool Classroom Lights,         !- Name
  {ca08c04a-a0d2-4117-a612-d557ae135d2f}, !- Lights Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d05da35b-f084-48dd-8d90-a8117d364785}, !- Handle
  {ca08c04a-a0d2-4117-a612-d557ae135d2f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4d014a29-0dc4-462a-8b39-5a680f1025e3}, !- Handle
  PrimarySchool Classroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  14.999509165685,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {70c6cb32-a45b-4773-9cb7-02a2d2a054b1}, !- Handle
  PrimarySchool Classroom Elec Equip,     !- Name
  {4d014a29-0dc4-462a-8b39-5a680f1025e3}, !- Electric Equipment Definition Name
  {3ae0e4f0-0b6b-41f1-92bc-64c51ae1646c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {9d264b40-695b-45ce-a697-9eb478662e90}, !- Handle
  PrimarySchool Classroom Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {92855172-2cd9-4f18-b2ca-bbefd680ccf3}, !- Handle
  PrimarySchool Classroom Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Number of People Schedule Name
  {8e668e7b-cd92-41a2-8542-d1668e41d704}, !- People Activity Level Schedule Name
  {59dfa227-c877-410e-a4ba-c79220a14b42}, !- Lighting Schedule Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6449d7b0-2f0d-4b3c-b12e-5858dd9605c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH,             !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {0f4e115c-8f5f-49c9-a8b9-ae91c4c2a10a}, !- Default Day Schedule Name
  {481a7c07-09ea-4530-a3cb-05de2a6d5e27}, !- Summer Design Day Schedule Name
  {06ba5900-0a08-45b9-b491-6956e4e8129a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f4e115c-8f5f-49c9-a8b9-ae91c4c2a10a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Default,     !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06ba5900-0a08-45b9-b491-6956e4e8129a}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Winter Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b751556f-da98-4db7-85e1-81c4052c6fb8}, !- Handle
  Schedule Rule 20,                       !- Name
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4c1ddccc-7583-4444-84f4-d8c8a63eedfc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {4c1ddccc-7583-4444-84f4-d8c8a63eedfc}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a8596054-8e51-42c9-93a4-543710fd4f3b}, !- Handle
  Schedule Rule 21,                       !- Name
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2584c192-5e30-48e1-86a6-f110f610f3b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {2584c192-5e30-48e1-86a6-f110f610f3b4}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {481a7c07-09ea-4530-a3cb-05de2a6d5e27}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Summer Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {a4bc3b64-3bf2-4056-85f9-cb32c66e0804}, !- Handle
  Schedule Rule 22,                       !- Name
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e86458d-55e0-4b3b-98aa-765242e23841}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  16,                                     !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e86458d-55e0-4b3b-98aa-765242e23841}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wkdy|SmrDsn Day 2, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {8caea22a-6e9d-4974-9a50-23654b9fdc8b}, !- Handle
  Schedule Rule 23,                       !- Name
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4c8ef537-751b-486e-918e-338ef214f07c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {4c8ef537-751b-486e-918e-338ef214f07c}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day,    !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {176ea0fa-abed-476a-bf4c-599ead21ef3f}, !- Handle
  Schedule Rule 24,                       !- Name
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {551fb229-1e77-4b33-ab4c-f57cce05ee80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  6,                                      !- Start Month
  16,                                     !- Start Day
  9,                                      !- End Month
  15;                                     !- End Day

OS:Schedule:Day,
  {551fb229-1e77-4b33-ab4c-f57cce05ee80}, !- Handle
  SchoolPrimary BLDG_OCC_SCH Wknd Day 1,  !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {59dfa227-c877-410e-a4ba-c79220a14b42}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {aa7dda3c-225c-457c-9cb1-f19b48da9876}, !- Default Day Schedule Name
  {f079f700-53eb-473e-aace-a161c29291a9}, !- Summer Design Day Schedule Name
  {09b30782-69fe-4830-8f31-96a3154fb277}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa7dda3c-225c-457c-9cb1-f19b48da9876}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Default, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f079f700-53eb-473e-aace-a161c29291a9}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Summer Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dca2f505-4f96-4d78-a819-11ccb845740f}, !- Handle
  Schedule Rule 25,                       !- Name
  {59dfa227-c877-410e-a4ba-c79220a14b42}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2dd9492a-e218-4352-95a3-4be3da88861f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2dd9492a-e218-4352-95a3-4be3da88861f}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.612,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {826f549e-9988-4964-96e1-8581f2afc327}, !- Handle
  Schedule Rule 26,                       !- Name
  {59dfa227-c877-410e-a4ba-c79220a14b42}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {abe13f4e-2469-4d3e-ba69-1c9a33282b36}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {abe13f4e-2469-4d3e-ba69-1c9a33282b36}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {7039f687-471e-405f-b342-0657676577c1}, !- Handle
  Schedule Rule 27,                       !- Name
  {59dfa227-c877-410e-a4ba-c79220a14b42}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {491070d7-987a-403b-8283-ebf677415d6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {491070d7-987a-403b-8283-ebf677415d6a}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wkdy Day 2, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.612,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {8059d3d4-a1f6-44c6-aad7-b75edbfc3b3b}, !- Handle
  Schedule Rule 28,                       !- Name
  {59dfa227-c877-410e-a4ba-c79220a14b42}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {83c27a7f-40c1-4f46-af93-593ddd498a0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {83c27a7f-40c1-4f46-af93-593ddd498a0b}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {a1b9ede9-964a-43c8-a530-0cb2a94dd89f}, !- Handle
  Schedule Rule 29,                       !- Name
  {59dfa227-c877-410e-a4ba-c79220a14b42}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4c6de282-9362-4251-82d6-4d2ebbebf9f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {4c6de282-9362-4251-82d6-4d2ebbebf9f6}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Wknd Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {09b30782-69fe-4830-8f31-96a3154fb277}, !- Handle
  SchoolPrimary BLDG_LIGHT_CLASSROOM_SCH_2010 Winter Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010,      !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {b96e0b91-297d-4c1c-9dca-2f1495ac52ae}, !- Default Day Schedule Name
  {28c00cc3-5e51-4245-9ed1-2e70222ecb19}, !- Summer Design Day Schedule Name
  {8766de4b-733a-4441-b7a3-dfeaefd97134}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b96e0b91-297d-4c1c-9dca-2f1495ac52ae}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Default, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3435519493;                           !- Value Until Time 1

OS:Schedule:Rule,
  {50783185-b3a4-4559-b1ed-cb8c5683f649}, !- Handle
  Schedule Rule 30,                       !- Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {b26c42ff-66e0-4d8e-a6b2-242bbcbd0d1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b26c42ff-66e0-4d8e-a6b2-242bbcbd0d1d}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Default|Wknd Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3435519493;                           !- Value Until Time 1

OS:Schedule:Rule,
  {ced3d8c1-66d1-4fcc-8976-672278e4b66c}, !- Handle
  Schedule Rule 31,                       !- Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b2ce4e08-d066-440a-bc44-147b1e2ddc16}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b2ce4e08-d066-440a-bc44-147b1e2ddc16}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Default|Wknd Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2453942495;                           !- Value Until Time 1

OS:Schedule:Rule,
  {5877aec4-e616-48fa-8649-d478ab3070d0}, !- Handle
  Schedule Rule 32,                       !- Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {90933520-0bd4-473c-a7df-9355071aad35}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90933520-0bd4-473c-a7df-9355071aad35}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Default|Wknd Day 2, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3435519493;                           !- Value Until Time 1

OS:Schedule:Day,
  {28c00cc3-5e51-4245-9ed1-2e70222ecb19}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Summer Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.35;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {97484846-d0e8-4c52-a18f-16964c5f21b6}, !- Handle
  Schedule Rule 33,                       !- Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2ac8c326-b0d1-42c2-a053-43998a32e6e3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2ac8c326-b0d1-42c2-a053-43998a32e6e3}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Wkdy Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3435519493,                           !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9454283378,                           !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3483157034,                           !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3435519493;                           !- Value Until Time 4

OS:Schedule:Rule,
  {7acac2f5-63bf-4574-8a5f-4b415620ad32}, !- Handle
  Schedule Rule 34,                       !- Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1a595df7-604f-4bb9-895f-5428a9847f1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1a595df7-604f-4bb9-895f-5428a9847f1f}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Wkdy Day 1, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2453942495,                           !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.497593862,                            !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.248796931,                            !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2453942495;                           !- Value Until Time 4

OS:Schedule:Rule,
  {11df93fa-0e11-4af8-8e45-17fd9f02db28}, !- Handle
  Schedule Rule 35,                       !- Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a0e7756-fc97-4ba9-a75c-e1f2acca8974}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a0e7756-fc97-4ba9-a75c-e1f2acca8974}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Wkdy Day 2, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3435519493,                           !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9454283378,                           !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3483157034,                           !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3435519493;                           !- Value Until Time 4

OS:Schedule:Day,
  {8766de4b-733a-4441-b7a3-dfeaefd97134}, !- Handle
  SchoolPrimary BLDG_EQUIP_SCH_2010 Winter Design Day 2, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.35;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {de7e45ae-8680-4a50-95b3-2d5815176883}, !- Handle
  PrimarySchool Classroom Thermostat,     !- Name
  {63aa8173-9bb8-4ac3-9faa-fa6181063789}, !- Heating Setpoint Temperature Schedule Name
  {c92835de-5ccd-4b12-882f-8a2830c6ab21}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9817fd6f-0a3f-4118-bba9-3ac42d9eba79}, !- Handle
  PrimarySchool ComputerRoom 1,           !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {f423cd30-ad36-47e6-a59a-a7e0860fd3fc}, !- Handle
  PrimarySchool ComputerRoom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {5293a8d1-321a-4892-8684-7976184f42b4}, !- Handle
  PrimarySchool ComputerRoom People,      !- Name
  {f423cd30-ad36-47e6-a59a-a7e0860fd3fc}, !- People Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cfbba0be-d6e8-4572-9cee-2c39e796fd89}, !- Work Efficiency Schedule Name
  {032c1131-ae57-4140-ac46-43371124008a}, !- Clothing Insulation Schedule Name
  {a91a8378-a914-4295-b5fe-9d8a07974ffc}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {aa713959-7eec-4991-a236-fd545a1d8866}, !- Handle
  PrimarySchool ComputerRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3472489167201,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8219e9d0-5c91-47c5-85ae-f9a8e242ac43}, !- Handle
  PrimarySchool ComputerRoom Lights,      !- Name
  {aa713959-7eec-4991-a236-fd545a1d8866}, !- Lights Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1b3d5ca4-ac70-4387-93f8-9253e2785772}, !- Handle
  {aa713959-7eec-4991-a236-fd545a1d8866}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2f3f660c-902f-4b83-9ee4-f3d3ea779d97}, !- Handle
  PrimarySchool ComputerRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  20.0004219452883,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {12a6bc55-68b6-4bfe-8453-f6f271a9efc9}, !- Handle
  PrimarySchool ComputerRoom Elec Equip,  !- Name
  {2f3f660c-902f-4b83-9ee4-f3d3ea779d97}, !- Electric Equipment Definition Name
  {5fa21c44-72fb-4c23-8777-8205c75d81ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {70d0bccc-4c67-4451-8b7c-f63f4af4b21a}, !- Handle
  PrimarySchool ComputerRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b7075e1d-e6fd-433f-86cd-9089f245aa78}, !- Handle
  PrimarySchool ComputerRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Number of People Schedule Name
  {8e668e7b-cd92-41a2-8542-d1668e41d704}, !- People Activity Level Schedule Name
  {59dfa227-c877-410e-a4ba-c79220a14b42}, !- Lighting Schedule Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6449d7b0-2f0d-4b3c-b12e-5858dd9605c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {793e9cf7-c4be-4756-bd2d-fd44e94aed6b}, !- Handle
  PrimarySchool ComputerRoom Thermostat,  !- Name
  {63aa8173-9bb8-4ac3-9faa-fa6181063789}, !- Heating Setpoint Temperature Schedule Name
  {c92835de-5ccd-4b12-882f-8a2830c6ab21}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ad918409-b0fc-49ce-832e-afcaa4dbb673}, !- Handle
  PrimarySchool Corridor 1,               !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {8de4860a-8eb8-424b-9cde-f4b8b3336870}, !- Handle
  PrimarySchool Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1f8e065b-f86f-4749-9ca5-ffe724ce727e}, !- Handle
  PrimarySchool Corridor Lights,          !- Name
  {8de4860a-8eb8-424b-9cde-f4b8b3336870}, !- Lights Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {84ed48a6-edeb-43a3-b186-8486ff8b241e}, !- Handle
  {8de4860a-8eb8-424b-9cde-f4b8b3336870}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c603c7c5-6e6f-4ccf-8734-b4be0dfa51ef}, !- Handle
  PrimarySchool Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {bc3dd54d-2fb6-4e07-828e-56b09fd2cadd}, !- Handle
  PrimarySchool Corridor Elec Equip,      !- Name
  {c603c7c5-6e6f-4ccf-8734-b4be0dfa51ef}, !- Electric Equipment Definition Name
  {b4000c68-96af-4513-8161-75c23f930ec6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {05d7a140-012e-462f-b528-b26795275ff9}, !- Handle
  PrimarySchool Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {059db878-5999-4cfe-a921-8886a53fa82d}, !- Handle
  PrimarySchool Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {25949f06-bcd0-4580-a373-c6913fbe6bd4}, !- Number of People Schedule Name
  {8e668e7b-cd92-41a2-8542-d1668e41d704}, !- People Activity Level Schedule Name
  {bac80be5-d9a9-46ca-9c1b-55ab1b2c8348}, !- Lighting Schedule Name
  {71e4e279-ac67-4b4f-af78-851f572495e2}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {6449d7b0-2f0d-4b3c-b12e-5858dd9605c8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bac80be5-d9a9-46ca-9c1b-55ab1b2c8348}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2010, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  {9c6cb1be-885f-423c-b1cb-a9490d0f80aa}, !- Default Day Schedule Name
  {69ffa48a-7960-4274-9bc4-abea9b5bcbb8}, !- Summer Design Day Schedule Name
  {7703486c-b164-4c6c-9025-6e4c7a60ccfe}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c6cb1be-885f-423c-b1cb-a9490d0f80aa}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2010 Default, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {69ffa48a-7960-4274-9bc4-abea9b5bcbb8}, !- Handle
  SchoolPrimary BLDG_LIGHT_CORRIDOR_SCH_2010 Summer Design Day, !- Name
  {e6cdbd8d-c1f4-477e-a577-8c4bd88c6a5e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53235dc1-0c8b-4a58-9e0f-9a21d34d8a18}, !- Handle
  Schedule Rule 36,                       !- Name
